within ;
package VisrMotorCheck "Cross-check of plant/model/motor.py (ABB data sheet 3GBP182420-ADC (EMM18224-PPN)) with the Modelica Standard Library 4.0.0. Generated by plant/crosscheck/motor_om.py: edit that script, not this file."
  import Modelica.Units.SI;
  import Modelica.Constants.pi;
  constant Integer m = 3 "Number of phases";

  model IM_DoubleCage "IM_SquirrelCage with a second cage in parallel on the rotor space phasor: the double-cage circuit of motor.py"
    extends Modelica.Electrical.Machines.BasicMachines.InductionMachines.IM_SquirrelCage;
    parameter SI.Inductance Lrsigma2 "Second cage stray inductance per phase";
    parameter SI.Resistance Rr2 "Second cage resistance per phase at TrRef";
    Modelica.Electrical.Machines.BasicMachines.Components.SquirrelCage cage2(final Lrsigma=Lrsigma2,
      final Rr=Rr2, final useHeatPort=true, final T_ref=TrRef,
      final alpha=Modelica.Electrical.Machines.Thermal.convertAlpha(alpha20r, TrRef));
  equation
    connect(airGap.spacePhasor_r, cage2.spacePhasor_r);
    connect(cage2.heatPort, internalThermalPort.heatPortRotorWinding);
  end IM_DoubleCage;

  model RigIdeal "Supply, terminal box, sensors and the machine with the parameters of motor.py"
    extends Modelica.Icons.Example;
    parameter SI.Voltage VsNominal = 400.0 "RMS voltage per phase (delta: the line voltage)";
    parameter SI.Frequency fNominal = 50.0;
    IM_DoubleCage imc(p=2, fsNominal=fNominal, Rs=0.34705702980010666, TsRef=293.15, alpha20s=0,
      Lszero=0.0035546711042738614, Lssigma=0.0035546711042738614, Jr=0.217, Js=0.217,
      frictionParameters(PRef=0.0, wRef=154.98523757709646, power_w=2),
      statorCoreParameters(PRef=0.0, VRef=400.0, wRef=2*pi*fNominal),
      strayLoadParameters(PRef=0.0, IRef=23.96003617136947, wRef=154.98523757709646, power_w=1),
      Lm=0.12929122218192546, Lrsigma=0.007755857462928283, Rr=1.574923785224993, TrRef=293.15, alpha20r=0,
      Lrsigma2=0.01386253933749553, Rr2=0.28661051862370895, TsOperational=293.15, TrOperational=293.15);
    Modelica.Electrical.Polyphase.Sources.SineVoltage sineVoltage(final m=m, f=fill(fNominal, m),
      V=fill(sqrt(2/3)*VsNominal, m));
    Modelica.Electrical.Polyphase.Basic.Star star(final m=m);
    Modelica.Electrical.Analog.Basic.Ground ground;
    Modelica.Electrical.Machines.Sensors.ElectricalPowerSensor powerSensor;
    Modelica.Electrical.Machines.Sensors.CurrentQuasiRMSSensor currentQuasiRMSSensor;
    Modelica.Electrical.Machines.Utilities.TerminalBox terminalBox(terminalConnection="D");
  initial equation
    imc.is = zeros(3);
    imc.ir = zeros(2);
    imc.cage2.i = zeros(2);
  equation
    connect(star.pin_n, ground.p);
    connect(sineVoltage.plug_n, star.plug_p);
    connect(sineVoltage.plug_p, powerSensor.plug_p);
    connect(powerSensor.plug_nv, star.plug_p);
    connect(powerSensor.plug_ni, currentQuasiRMSSensor.plug_p);
    connect(currentQuasiRMSSensor.plug_n, terminalBox.plugSupply);
    connect(terminalBox.plug_sn, imc.plug_sn);
    connect(terminalBox.plug_sp, imc.plug_sp);
  end RigIdeal;

  model RigLoss "Supply, terminal box, sensors and the machine with the parameters of motor.py"
    extends Modelica.Icons.Example;
    parameter SI.Voltage VsNominal = 400.0 "RMS voltage per phase (delta: the line voltage)";
    parameter SI.Frequency fNominal = 50.0;
    IM_DoubleCage imc(p=2, fsNominal=fNominal, Rs=0.34705702980010666, TsRef=293.15, alpha20s=0,
      Lszero=0.0035546711042738614, Lssigma=0.0035546711042738614, Jr=0.217, Js=0.217,
      frictionParameters(PRef=84.15693396881416, wRef=154.98523757709646, power_w=2),
      statorCoreParameters(PRef=188.21680986196375, VRef=400.0, wRef=2*pi*fNominal),
      strayLoadParameters(PRef=431.22562176801426, IRef=23.96003617136947, wRef=154.98523757709646, power_w=1),
      Lm=0.12929122218192546, Lrsigma=0.007755857462928283, Rr=1.574923785224993, TrRef=293.15, alpha20r=0,
      Lrsigma2=0.01386253933749553, Rr2=0.28661051862370895, TsOperational=293.15, TrOperational=293.15);
    Modelica.Electrical.Polyphase.Sources.SineVoltage sineVoltage(final m=m, f=fill(fNominal, m),
      V=fill(sqrt(2/3)*VsNominal, m));
    Modelica.Electrical.Polyphase.Basic.Star star(final m=m);
    Modelica.Electrical.Analog.Basic.Ground ground;
    Modelica.Electrical.Machines.Sensors.ElectricalPowerSensor powerSensor;
    Modelica.Electrical.Machines.Sensors.CurrentQuasiRMSSensor currentQuasiRMSSensor;
    Modelica.Electrical.Machines.Utilities.TerminalBox terminalBox(terminalConnection="D");
  initial equation
    imc.is = zeros(3);
    imc.ir = zeros(2);
    imc.cage2.i = zeros(2);
  equation
    connect(star.pin_n, ground.p);
    connect(sineVoltage.plug_n, star.plug_p);
    connect(sineVoltage.plug_p, powerSensor.plug_p);
    connect(powerSensor.plug_nv, star.plug_p);
    connect(powerSensor.plug_ni, currentQuasiRMSSensor.plug_p);
    connect(currentQuasiRMSSensor.plug_n, terminalBox.plugSupply);
    connect(terminalBox.plug_sn, imc.plug_sn);
    connect(terminalBox.plug_sp, imc.plug_sp);
  end RigLoss;

  model PlateauIdeal "The ideal machine at a constant speed (slip)"
    extends RigIdeal;
    parameter Real slip = 0.02;
    Modelica.Mechanics.Rotational.Sources.ConstantSpeed speed(w_fixed=(1 - slip)*2*pi*fNominal/imc.p);
  equation
    connect(imc.flange, speed.flange);
  end PlateauIdeal;

  model PlateauLoss "The machine with its losses at a constant speed (slip)"
    extends RigLoss;
    parameter Real slip = 0.02;
    Modelica.Mechanics.Rotational.Sources.ConstantSpeed speed(w_fixed=(1 - slip)*2*pi*fNominal/imc.p);
  equation
    connect(imc.flange, speed.flange);
  end PlateauLoss;

  model StartLoss "A direct-on-line start against the rated torque of a quadratic load"
    extends RigLoss(imc(phiMechanical(fixed=true), wMechanical(fixed=true, start=0)));
    Modelica.Mechanics.Rotational.Components.Inertia loadInertia(J=0.217);
    Modelica.Mechanics.Rotational.Sources.QuadraticSpeedDependentTorque quadraticLoadTorque(
      w_nominal=154.98523757709646, TorqueDirection=false, tau_nominal=-141.94900329817693);
  equation
    connect(imc.flange, loadInertia.flange_a);
    connect(loadInertia.flange_b, quadraticLoadTorque.flange);
  end StartLoss;
end VisrMotorCheck;
